# Data

Back to the [project map](00%20-%20Project%20map.md).

This note explains the four data files in plain words: what each one is, what it looks like, how they connect, and how the data moves through the code. If you don't know what an AHU is yet, read [AHU physics and faults](03%20-%20AHU%20physics%20and%20faults.md) first.

The sample data is not in the repository. The code reads it from the folder set in `config.py` (or `AHU_DATA_DIR`).

## The four files, like the papers of a car garage

| File | Garage example | What it is | Rows |
|---|---|---|---|
| `ahu_metadata.csv` | **The ID card of each car** | One row per machine: what it is like | 40 |
| `ahu_train.parquet` | **The "black box" of each car** (January–June) | What the sensors measured, every 5 minutes | 2,053,533 |
| `fault_labels_train.csv` | **The garage repair reports** | The confirmed faults: which machine, which fault, from when to when | 28 |
| `ahu_test.parquet` | **The black box for July–August, without the repair reports** | Same as train, but nobody tells me which faults happened. **I have to find them** | 711,994 |

### 1. `ahu_metadata.csv`: the ID card of each machine

One row per AHU, with the facts that don't change:

| ahu_id | building | building_type | serves | design_airflow_m3h | has_co2_sensor | has_airflow_station | operating_hours |
|---|---|---|---|---|---|---|---|
| B1-AHU-01 | B1 | office | meeting rooms | 15000 | True | False | Mon-Fri 07:00-19:30 except public holidays |
| B3-AHU-02 | B3 | mall | cinema foyer | 38000 | False | False | Daily 09:00-23:00 |

- `ahu_id` is the "ID number" of the machine. `B3-AHU-02` means building B3, machine number 2.
- It says which building, which zone it serves, **how big it is** (how much air it moves, `design_airflow_m3h`, and its fan size, `fan_rated_kw`) and **which extra sensors it has**.

The three buildings:

| Building | Type | AHUs | When it runs | Extra sensors | Size (m³/h) |
|---|---|---|---|---|---|
| B1 | Office | 16 | Mon–Fri 07:00–19:30, closed on public holidays. Two units 24/7 | CO2 | 12,500 – 30,000 |
| B2 | Hospital | 12 | 24/7 | CO2, airflow | 6,000 – 20,000 |
| B3 | Mall | 12 | Every day 09:00–23:00 | none | 25,000 – 44,500 |

The machines are very different in size (a mall unit moves up to 7 times more air than a small hospital unit), so I can't compare raw values between machines.

### 2. `ahu_train.parquet`: the diary of each machine

**One row per machine every 5 minutes**, like a photo of all its sensors at that moment:

| timestamp | ahu_id | fan_status | sat_c | sat_sp_c | mat_c | rat_c | chw_valve_cmd_pct | … |
|---|---|---|---|---|---|---|---|---|
| 2025-03-10 10:00 | B3-AHU-01 | 1 | 13.5 | 13.5 | 24.5 | 23.9 | 45.8 | … |
| 2025-03-10 10:05 | B3-AHU-01 | 1 | 13.5 | 13.5 | 24.5 | 24.1 | 47.4 | … |

These are real rows: a healthy mall machine on a Monday morning. The air goes out at 13.5 °C, exactly its target, with the tap at about 46%.

40 machines × one row every 5 minutes × 6 months ≈ 2 million rows. Time is local (UTC+8). Rows are also logged when the machine is off, but only rows with the fan on are scored.

The columns are the "vital signs" of the machine, in the order the air goes through it:

| Group | Plain meaning | Columns |
|---|---|---|
| Is it on? | Fan running (1) or not (0) | `fan_status` |
| Outside | Temperature and humidity outside | `oat_c`, `oa_rh_pct` |
| Back from the rooms | Temperature of the air coming back, and its CO2 (office and hospital only) | `rat_c`, `co2_ppm` |
| The flap | How much the control asks the outdoor-air flap to open. It's the **order**, not the real position | `oa_damper_cmd_pct` |
| Mix | Temperature after mixing outside and room air | `mat_c` |
| Filter | How dirty the filter is (pressure drop) | `filter_dp_pa` |
| Cold radiator | How much the control asks the cold water tap to open (the **order** again), and the temperature of the cold water | `chw_valve_cmd_pct`, `chwst_c` |
| Fan | Speed, power, duct pressure and its target | `fan_speed_pct`, `fan_power_kw`, `supply_static_pa`, `supply_static_sp_pa` |
| Air to the rooms | Temperature of the cold air going out and its target, and the airflow (hospital only) | `sat_c`, `sat_sp_c`, `sa_flow_m3h` |
| Rooms | Target temperature in the rooms | `zone_temp_sp_c` |

### 3. `fault_labels_train.csv`: the repair reports

One row per **fault confirmed on site by a technician**:

| ahu_id | fault_type | start | end |
|---|---|---|---|
| B3-AHU-09 | chw_valve_stuck | 2025-01-16 06:25 | 2025-01-18 13:25 |
| B3-AHU-02 | sat_sensor_bias | 2025-03-06 03:05 | 2025-03-15 14:15 |

Read the first row as: *"Machine B3-AHU-09 had a stuck tap from 16 January at 06:25 until it was repaired on 18 January at 13:25."*

- Only **28 faults** in 6 months, in 21 of the 40 machines.
- `start` is the technician's **best guess**. Nobody knows the exact minute it began.
- Some faults may **never have been reported**.

| Fault | Plain name | Events | Typical length | B1 | B2 | B3 |
|---|---|---|---|---|---|---|
| `chw_valve_stuck` | Stuck tap | 8 | 5.6 days | 2 | 2 | 4 |
| `low_coil_capacity` | Weak radiator | 7 | 4.3 days | 3 | 3 | 1 |
| `oa_damper_stuck` | Stuck flap | 7 | 5.6 days | 4 | 1 | 2 |
| `sat_sensor_bias` | Lying thermometer | 6 | 10.3 days | 1 | 0 | 5 |

### 4. `ahu_test.parquet`: the exam

**Exactly like the train diary, but for July and August, and without repair reports.** My job is to look at this data and say, for every row, whether the machine is **normal** or has **one of the four faults**. That is the `predictions.csv` file I deliver.

## How the tables connect

### The common key: `ahu_id`

All four tables talk about the same 40 machines, and all of them have the column `ahu_id`:

```mermaid
flowchart TD
    meta["ID cards (metadata)<br/>40 rows, 1 per AHU<br/>key: ahu_id"]
    rep["Repair reports (labels)<br/>28 faults<br/>ahu_id + start + end"]
    tr["Train diary<br/>Jan to Jun, 2M rows<br/>ahu_id + timestamp"]
    te["Test diary<br/>Jul to Aug, 712k rows<br/>ahu_id + timestamp"]
    pr["Predictions<br/>1 row per test row<br/>+ fault_type"]

    meta -- ahu_id --> rep
    meta -- ahu_id --> tr
    meta -- ahu_id --> te
    rep -- "paints the rows<br/>start <= timestamp < end" --> tr
    te -- "I predict" --> pr
```

### The special link: repair reports ↔ diary

This is the only link that is not a normal join. A repair report has **no matching row** in the diary. It covers **a range of time**, so I "paint" every diary row that falls inside it:

```text
Report: B3-AHU-09, stuck tap, from 16 Jan 06:25 to 18 Jan 13:25

Diary of B3-AHU-09:
  16 Jan 06:20  →  normal
  16 Jan 06:25  →  chw_valve_stuck   ◀─┐
  16 Jan 06:30  →  chw_valve_stuck     │  every row between
  ...                                  │  start and end
  18 Jan 13:20  →  chw_valve_stuck   ◀─┘
  18 Jan 13:25  →  normal  (already repaired)
```

That is what `label_rows()` in `data.py` does: it gives every diary row a label, the fault name if it falls inside a report (`start <= timestamp < end`) or `normal` if not. This turns "28 reports" into "2 million labelled rows", which is what I can analyse and train on.

## Data flow: how the data moves through the code

All steps are built. Each box names the function that does it.

```mermaid
flowchart TD
    meta["ID cards<br/>ahu_metadata.csv"] --> lm["Read<br/>load_metadata()"]
    labf["Repair reports<br/>fault_labels_train.csv"] --> ll["Read<br/>load_labels()<br/>+ add_extra_labels()"]
    trf["Train diary<br/>ahu_train.parquet"] --> ls["Read<br/>load_sensors('train')"]
    tef["Test diary<br/>ahu_test.parquet"] --> lt["Read<br/>load_sensors('test')"]

    ls --> clean["Clean<br/>clean_sensors()"]
    lt --> clean
    clean --> lab["Label every train row<br/>label_rows()"]
    ll --> lab
    lab --> eda["Analyse<br/>notebooks 01 to 04"]
    lm --> eda
    clean --> feat["Physics clues<br/>add_features()"]
    lab --> feat
    feat --> fit["Learn each machine's normal<br/>and train the model<br/>fit_pipeline()"]
    feat --> pred["Predict alarms<br/>predict_alarms()"]
    fit --> pred
    pred --> out["predictions.csv<br/>what I deliver"]
```

1. **Read** the four files (`load_metadata`, `load_sensors`, `load_labels`), and add the fault I found without a work order (`add_extra_labels`, notebook 04).
2. **Clean** train and test the same way (`clean_sensors`): the shifted office week, the repeated mall day, wrong units, CO2 glitches and frozen sensors (notebook 02).
3. **Label** every train row with its fault or `normal` (`label_rows`).
4. **Analyse** the data in notebooks 01 to 04 to understand it and find problems.
5. **Build clues** based on the physics (`add_features`), for example "how much outdoor air is in the mix?", which points to a stuck flap (notebook 04).
6. **Train**: learn each machine's normal and fit the model on the train data, where I know the answers (`fit_pipeline`, notebook 05).
7. **Predict**: apply the same steps to the test data and write `predictions.csv` (`predict_alarms`, `python -m ahu_fdd.predict`).

## Technical view

The same relations as an entity-relationship diagram, with every column:

```mermaid
erDiagram
    AHU_METADATA ||--o{ SENSOR_LOG : "ahu_id"
    AHU_METADATA ||--o{ FAULT_LABELS : "ahu_id"
    FAULT_LABELS ||--|{ SENSOR_LOG : "ahu_id, start <= timestamp < end"
    SENSOR_LOG ||--|| PREDICTIONS : "ahu_id, timestamp (test only)"

    AHU_METADATA {
        string ahu_id PK "e.g. B2-AHU-07"
        string building "B1, B2, B3"
        string building_type "office, hospital, mall"
        string serves "zone served"
        int design_airflow_m3h "unit size"
        float fan_rated_kw "fan size"
        bool has_co2_sensor "B1, B2"
        bool has_airflow_station "B2"
        string operating_hours "declared schedule"
    }
    FAULT_LABELS {
        string ahu_id FK
        string fault_type "one of 4 faults"
        datetime start "estimated by the technician"
        datetime end "repair time"
    }
    SENSOR_LOG {
        datetime timestamp PK "5 min, UTC+8"
        string ahu_id PK,FK
        int fan_status "only fan on is scored"
        float fan_speed_pct "fan"
        float fan_power_kw "fan"
        float supply_static_pa "fan"
        float supply_static_sp_pa "fan setpoint"
        float oat_c "outdoor air"
        float oa_rh_pct "outdoor air"
        float rat_c "return air"
        float mat_c "mixed air"
        float sat_c "supply air"
        float sat_sp_c "supply air setpoint"
        float zone_temp_sp_c "space setpoint"
        float chw_valve_cmd_pct "valve command"
        float chwst_c "chilled water supply"
        float oa_damper_cmd_pct "damper command"
        float filter_dp_pa "filter"
        float co2_ppm "B1, B2 only"
        float sa_flow_m3h "B2 only"
    }
    PREDICTIONS {
        string ahu_id PK
        datetime timestamp PK
        string fault_type "normal or one of 4 faults"
    }
```

More detail in `notebooks/01_data_overview.ipynb`.
